\chapter{HVAC Systems}
\section{Introduction}
\label{HVAC}

\newthought{The HVAC Systems} have been completed almost in their entirety and we are well
on the way to have all the units Tested and Commissioned for all the Towers and Podia. Remaining
works are final fix activities, either constraint by the Owner's Subcontractor finishing works or
due to the late deliveries of grilles and diffusers. The Chilled
Water Side is discussed on page~\pageref{chilledwater} under the Section Chilled Water Systems.

\begin{figure*}%
  \includegraphics[width=\linewidth]{AHU-001}
  \caption{All AHU main Plant Rooms have been completed and inspected.}
  \label{fig:marginfig1}
\end{figure*}

\section{Current Status of the Works}

The Chilled water system has been completed and operating with the exception of final piping to
condensing units. Minor snags are being attended to and T\&C Documentation is now proceeding  to close all issues.

All equipment have been installed and activated with the exception of a number of small fans. These are indicated in Tables.

\section{Constraints}
\subsection{Engineering and Materials}

Grilles and diffusers for some Podia areas are still not delivered. 

\subsection{Works following Owners Subcontractors}

These are mostly for final fix affected by Dragoni's works, Final Connections to hoods and condensing units affected by Askar's works.

\subsection{Labour Resource}

The labour resource as it currently stands is inadequate to simultaneously assist the subcontractors works, attend to commissioning and complete physical works.

A detailed list of target dates is shown in Tables \ref{tbl:AHUrotana}, \ref{tbl:AHUmerweb} and \ref{tbl:AHUSL} for Rotana, Shangri-la and Merweb respectively. 

The fact is that the Podia have suffered as a result of the shifting of our personnel to the Towers to compensate for the failures of the subcontractors. 

\begin{table}[htbp]
\setcounter{step}{0}
\label{tbl:AHUrotana}
\footnotesize
\caption{Rotana Air Handling Unit installation target dates}
\begin{tabular}{lll c c p{1.8cm}}
\toprule
Ref.	  &AHU tag 	 &Area	 &Installed	  &T\&C   & Remarks\\
\midrule
 \inc	 &B2-RO-AH-001   &Main Kitchen TFA    &\checkmark  & &\\	
 
\midrule 
 \inc	 &B1-RO-AH-001	 &Mech. Room	 & \checkmark	  &\checkmark & closed\\
 \inc	 &B1-RO-AH-002	 &BMS/ENG	      &\checkmark	  &\checkmark & closed\\
 \inc	 &B1-RO-AH-003	 &Staff Canteen	 &\checkmark	 	 
      &\checkmark 
      &\\
 \inc	  &B1-RO-AH-004	 &TFA Locakers	 &\checkmark	 	 &&\\
 \inc	  &B1-RO-AH-005  &Ballroom Prefunction     &\checkmark	 	 &&\\


\midrule
 \inc	  &GR-RO-AH-001	 &Electrical Rooms	 &\checkmark	 	 &&\\

\inc	  &GR-RO-AH-002	 &Banquet Kitchen	 &\checkmark	 	 &&\\
\inc	  &GR-RO-AH-003	 &Cafe/Lobby	        &\checkmark	    &&\\
\inc	 	 &GR-RO-AH-004	 &Rotana Lobby	 &\checkmark	 	 &&\\

\midrule
\inc	 	 &L1-RO-AH-001    &Lebanese Kitchen	    &\checkmark	 && \\
\inc	 	 &L1-RO-AH-002	  &Boston Bar	       &\checkmark	 &&\\
\inc	 	 &L1-RO-AH-003	  &Ballroom 2	       &\checkmark	 &&\\
\inc	 	 &L1-RO-AH-004	  &All Day Restaurant	 &\checkmark	 &&\\



\midrule
\inc 	 	 &L2-RO-AH-001	 &Teatro Lobby/Corridor &\checkmark	   &&\\	 
\inc	 	 &L2-RO-AH-002	 &Meeting Room TFA	     &\checkmark	&&\\

\midrule
\inc	 &L4-RO-AH-001	 &Teatro Restaurant	 &\checkmark	    &&\\
\inc	 &L4-RO-AH-002	 &MV Panel Room	    &\checkmark	 	 &&        \\

\midrule
\inc	 &L5-RO-AH-001	 &Guestroom TFA	    &\checkmark	 	   && \\
\inc	 &L5-RO-AH-002	 &HX Tertiary Plantroom	 &\checkmark	 && \\
\inc	 &L5-RO-AH-003	 &HX-Pant	 &\checkmark	 	               & & \\
\inc	 &L5-RO-AH-004	 &Admin/Reception	&\checkmark  &&  	 \\
\inc	 &L5-RO-AH-005	 &Fitness Area	 &\checkmark	 	 &&\\
\inc	 &L5-RO-AH-006	 &Change Room	&\checkmark	 	 &\\
\inc	 &L5-RO-AH-007	 &Teatro Restaurant	 &\checkmark	 &&\\	 
\inc	 &L5-RO-AH-008    & Guestroom TFA	 &\checkmark  &&\\	 	 

\midrule
\inc	 &L6-RO-AH-001	 &Ballroom 1	           &\checkmark	 	         &&\\
\inc	 &L6-RO-AH-002	 &Ballroom 3	           &\checkmark	 	         &&\\
\inc	 &L6-RO-AH-003	 &Lebanese Restaurant	 &\checkmark	 	         &&\\
\inc	 &L6-RO-AH-004	 &Teatro Kitchen	    &\checkmark	 	         &&\\
\inc	 &L6-RO-AH-005	 &Swimming Pool Plant	 &\checkmark	 	         &&\\

\midrule
\inc	 &L7-RO-AH-001	 &Pool Kitchen	    &\checkmark     &&\\
\midrule
\inc	    &L46-RO-AH-001 &Guestroom TFA	 &\checkmark	 	 &&\\
\inc	 	 &L46-RO-AH-002 &Guestroom TFA	 &\checkmark	 	 &&\\
\midrule
\inc	    &L47-RO-AH-001 &Mechanical Room	 &\checkmark	 	 &&\\

\bottomrule
\end{tabular}

\end{table}




\begin{table}[htbp]
\setcounter{step}{0}
\label{tbl:AHUSL}
\footnotesize
\caption{Shangri-la Air Handling Unit installation target dates}
\begin{tabular}{llp{3.2cm} c c l}
\toprule
 Ser.	 	 &AHU tag 	 &Area	 			&Installed	&T\&C &Remarks \\
\midrule

 
 \inc	 	 &B3-SL-AH2	 &Plumbing Plantroom	 	 &\checkmark	 && \\
\midrule
 \inc	 	 &B2-SL-AH1     &Boiler	 	  	 &\checkmark &&\\
 
\midrule

 \inc	 	 &B1-SL-AH1	 &Staff Canteen		  &\checkmark   && \\
 \inc	 	 &B1-SL-AH2	 &Housekeeping Uniform	  &\checkmark   && \\
 \inc	 	 &B1-SL-AH3	 &Kitchen		 	  &\checkmark   && \\
 \inc	 	 &B1-SL-AH4	 &Main Kitchen	 		  &&  & \\
 \inc	 	 &B1-SL-AH5	 &Laundry	 	 	  &\checkmark  & &\\

\inc	 	 &B1-SL-AH7    &TFA for EPABX		  &\checkmark&  & \\
\inc	 	 &B1-SL-AH8	 &TFA Offices	            	  &\checkmark&  & \\
\inc	 	 &B1-SL-AH9	 &HR	 	 		  &\checkmark  & &\\
\inc	 	 &B1-SL-AH10	 &Engineering	 	 	  &\checkmark&  & \\
 
\inc	 	 &B1-SL-AH13	 &Lift Lobby/Corridor	 	&\checkmark &  & \\
\inc	 	 &B1-SL-AH14	 &Purchase	 	 	 &\checkmark & &\\
\inc	 	 &B1-SL-AH15	 &TFA for Lockers	 	 &\checkmark & & \\

\midrule

 
\inc	 	 &GR-SL-AH2	 &Ballroom Kitchen TFA	 &\checkmark&&\\

\inc	 	 &GR-SL-AH4	 &Cafe/Lounge	 	&\checkmark &&\\
 
\inc	 	 &GR-SL-AH7	 &Shangri-la Lobby	 	&\checkmark& &\\
\inc	 	 &GR-SL-AH8	 &	 	 	 	&\checkmark & &\\
\midrule


\inc	 	 &L1-SL-AH2	 &Ballroom No. 2	 	&\checkmark  & &\\
\inc	 	 &L1-SL-AH3	 &Ballroom No.3	 	&\checkmark  & &\\
\inc	 	 &L1-SL-AH4	 &Prefunction	 	 	&\checkmark && \\
 
\inc	 	 &L1-SL-AH7	 &Sea Food + Kitchen	 	&\checkmark&  &\\
 
\inc	 	 &L1-SL-AH10	 &Argentina Kitchen	 	&\checkmark & &\\
 
\inc	 	 &L1-SL-AH12	 &Corridor	 	 	&\checkmark  & &\\
\midrule

\inc	 	 &L2-SL-AH1	 &TFA Meeting + Retail	&\checkmark && \\
\inc	 	 &L2-SL-AH2	 &Meeting Room (244)*	& \checkmark	 && \\
\inc	 	 &L2-SL-AH3	 &Meeting Room (245 A)*	 &\checkmark&	 & \\
\inc	 	 &L2-SL-AH4	 &Meeting Room (245 B)*	 &\checkmark && \\
\inc	 	 &L2-SL-AH5	 &Meeting Room Corridor	 &\checkmark  && \\

\inc	 	 &L2-Sl-AH10	 &Storage L5 or L2	 	&\checkmark & &\\
\inc  	 &L2-SL-AH11	 &Kitchen	 	 	&\checkmark  && \\
\midrule 

\inc  	 &L4-SL-AH1	 &All Day Restaurant Office	&\checkmark &    &\\
\inc	 	 &L4-SL-AH2	 &Plumbing Plantroom	 	&\checkmark  & &\\
\inc	 	 &L4-SL-AH3	 &Admin Office Reception	 &\checkmark  &&\\
\inc	 	 &L4-SL-AH4	 &Argentinian	 	 	 &\checkmark & &\\
\midrule 

\inc 	 &L5-SL-AH1	 &Change Room 107	 	 &\checkmark & &\\
\inc	 	 &L5-SL-AH2	 &Change Room 107	 	 &\checkmark	& & \\
\inc	 	 &L5-SL-AH3	 &Admin Office + Recap	 &\checkmark	 &&\\
\inc	 	 &L5-SL-AH4	 &Fitness Area	  		 &\checkmark	 &&\\
\inc	 	 &L5-SL-AH5	 &All Day Rest. Office L02	&\checkmark &	 &\\
\inc	 	 &L5-SL-AH6	 &Passage Massage	 	 &\checkmark	 & &\\
\inc	 	 &L5-SL-AH7	 &HX Tertiary Plantroom	 &\checkmark	 &&\\
\inc	 	 &L5-SL-AH8	 &HX Tertiary Plantroom	 &\checkmark	 & &\\
\inc	 	 &L5-SL-AH9	 &Shangri-la (TFA)	 	 &\checkmark	 & &\\
\inc	 	 &L5-SL-AH10	 &Shangri-la (TFA)	 	 &\checkmark	 & &\\


 
\midrule
\inc	 	 &L6-SL-AH3	 &Pool Chemical Store 612	 &\checkmark  && \\
\inc	 	 &L6-SL-AH4	 &Corridor 621	 	 	 &\checkmark & &\\
\midrule



\inc	 	 &L7-SL-AH1	 &Pool Kitchen	 	 	  &\checkmark  & &\\
 
\inc	 	 &L7-SL-AH3	 &Corridor	 	 	 &\checkmark  & &\\
\inc	 &L41-SL-AH1	 &Gym	 	 	  	 &\checkmark	 & &\\
\inc	 &L44-SL-AH1	 &TFA Kitchen	 	 	 &\checkmark& 	 & \\	 
\inc	 	 &L44-SL-AH2	 &Chinese Rest \& TFA Lounge	 &\checkmark	&  & \\ 	  	 	 
\inc	 	 &L44-SL-AH3	 &Horizontal Lounge	 	 	&\checkmark  & &\\	 	 
\inc	 	 &L44-SL-AH4	 &Chinese Restaurant + Private	&\checkmark&  & \\	 	 
\inc	 	 &L44-SL-AH5	 &Kitchen	 	 	  	&\checkmark 	& & \\ 
\midrule

\inc	 	 &L47-SL-AH1	 &Shangri-la Tower (TFA)	 	  	&\checkmark&	 &\\
\inc	 	 &L47-SL-AH2	 &Shangri-la Tower (TFA)	 		&\checkmark&	 &\\
\bottomrule
\end{tabular}

\end{table}



\begin{table}[htbp]
\setcounter{step}{0}
\label{tbl:AHUmerweb}
\footnotesize
\caption{Merweb Air Handling Unit installation target dates}
\begin{tabular}{l l p{2.7cm} c c l}
\toprule
Ref.	    &AHU tag 	    & Area	                 &Installed	&T\&C &Remarks\\
\midrule
 \inc	 	 &B3-MW-AH-001	 & Express Laundry	 	 	 &\checkmark &&\\	 

\midrule
 \inc	 	 &B2-MW-AH-001	 & Plantroom Lobby	    &\checkmark &&\\
\midrule  
 \inc	 	 &B1-MW-AH-001	 & TFA AHU	 	 	       &\checkmark &&\\
\midrule

 \inc		 &GR-MW-AH-001	& Lobby+Atrium+Fire Control	 &\checkmark && \\
 \inc	 	 &GR-MW-AH-002  &Cafe + Pantry	 	           &\checkmark && \\

\midrule
 \inc		 &L1-MW-AH-001	 &All Day Restaurant + Lobby	 &\checkmark &&\\
 \inc	 	 &L1-MW-AH-002	 &Main Kitchen	 	 	 &\checkmark &&\\
 \inc	 	 &L1-MW-AH-003	 &Kitchen, TFA	 	 	 &\checkmark &&\\	
 \inc	 	 &L1-MW-AH-004	 &Substation	 	 	    &\checkmark &&\\
 
 \inc	 	 &L1-MW-AH-005	 & Atrium	 	   	&\checkmark &&\\
 \inc	 	 &L1-MW-AH-006	 & Staff Dining	 	   &\checkmark &&\\
 \inc	 	 &L1-MW-AH-007	 & Change Room	 	   &\checkmark &&\\

\midrule
 \inc	 	 &L2-MW-AH-001   &Meeting Room 1	 	 &\checkmark &&\\
\inc	 	 &L2-MW-AH-002	 &Pre-function Lobby	 	 &\checkmark &&\\
 \inc	 	 &L2-MW-AH-003   & Lift Lobby/Corridor	 	 &\checkmark &&\\
 \inc	 	 &L2-MW-AH-004	 &Training Room	 	       &\checkmark &&\\
 \inc	 	 &L2-MW-AH-005	 &Open Office/Filing	  	 &\checkmark &&\\
\inc	 	 &L2-MW-AH-006	 &Meeting Room 2	 	    &\checkmark &&\\

\midrule
 \inc		& L4-MW-AH-001	 &Reception/Corridor	 	 &\checkmark &&\\
 \inc	 	& L4-MW-AH-002	 &Changing Rooms/Lockers	 &\checkmark &&\\
 \inc	   & L4-MW-AH-003   &Kitchen	 	  	 &\checkmark &&\\
 \inc	 	& L4-MW-AH-004	 &Women's Lounge	 	 &\checkmark &&\\
 \inc	 	& L4-MW-AH-005	 &Children's Area	 	 &\checkmark &&\\

\midrule
 \inc		 &L5-MW-AH-001	 &Corridor and Office	 	 &\checkmark &&\\
 \inc	 	 &L5-MW-AH-002	 &TFA Tower	 	  	 &\checkmark &&\\
 
 \inc	 	 &L5-MW-AH-003	 &Fitness Room	 	 &\checkmark &&\\
 \inc	 	 &L5-MW-AH0-004	 &TFA Tower 	 	  	 &\checkmark &&\\
 
\midrule

 \inc		& L24-MW-AH-001	& Jazz Bar	 	  &\checkmark &&\\
 \inc	 	 &L24-MW-AH-002	& Kitchen	 	  &\checkmark &&\\
 \inc	 	 &L24-MW-AH-003	& Lounge	 	  &\checkmark &&\\
\midrule
	 	 
 \inc		 &L43-MW-AH-001	 &Party Room	 	 &\checkmark &&\\
 \inc	 	 &L43-MW-AH-002	 &Indoor Pool	 	 &\checkmark &&\\	
\midrule

 \inc		 &L44-MW-AH-001	 &TFA Gym/Party Room &\checkmark &&\\
 \inc	 	 &L44-MW-AH-002	 &TFA Pool	 	  &\checkmark &&\\
\midrule
 \inc		 &L46-MW-AH-001	 &TFA Tower	 	 &\checkmark &&\\
 \inc	 	 &L46-MW-AH-002	 &TFA Tower	 	 &\checkmark &&\\
\bottomrule
\end{tabular}

\end{table}








