\chapter{UPS Installation}
\label{ups}\index{UPS Installation}

\newthought{UPS physical installation works} have been completed. However, given the
age of the equipment and the disruption in Merweb with the EI adding a new staircase
finalization of the works and Testing and Commissioning have been delayed.

\begin{figure}
\includegraphics[width=\textwidth]{UPS-001}
\caption{UPS systems have been tested and commissioned and now going through the process of Work Inspections.}
\end{figure}

\section{Current Status}


\begin{table}[h]
\centering
{\RaggedRight

\begin{tabular}{llccp{5.5cm}}
\toprule
Item &Detail &Installation &T\&C &Milestone\\
\midrule
1    & Rotana         & \checkmark &\checkmark    & \checkmark \\
2    & Shangrila      & \checkmark &\checkmark    & 15 February 2013\\
3    & Merweb         & \checkmark &    & pending completion of EI for Civil works (new stair-case)\\   
\bottomrule
\end{tabular}
\caption{UPS Installation}
}
\vspace{24pt}
\end{table}

The sequence for commissioning is as follows:

\begin{table}[h]

\RaggedRight
\centering
\begin{tabular}{lp{4.5cm}cl}
\toprule
Item &Details &Status &Milestone\\
\midrule
1     &Documentation check for all inspections &\checkmark &\\
2     &FM-200 &\checkmark &\\
3     &Lights &\checkmark &\\
4     &Small power &\checkmark &\\
5     &T\&C Method Statement &\checkmark &\\
6     &O\&M Manual &\checkmark &\\
7     &Batteries to be charged and replaced as necessary &\checkmark &\\
8     &Pre-commissioning of all panels & &\\
9     &Switch-on& &\\
10    & Load-test (can be done via the ECUs?).& &\\
11    & Interfaces tests                     & &pending generator?\\
12    & Automatic operation                 & &\\
\bottomrule
\end{tabular}
\end{table}





















