\chapter{Building Management System}
\label{bms}\index{Building Management System}
%\begin{marginfigure}%
%  \includegraphics[width=\linewidth]{staircase-pressurization}
%  \caption{Equipment show evidence of corrosion and neglect. Starting these equipment can present problems. Spares need to be sourced as early as possible.}
%  \label{fig:marginfig1}
%\end{marginfigure}

\newthought{Physical installation is substantially completed} and approximately 76\% of the T\&C of the \ac{BMS} devices has been carried out, so far without any major issues. Remaining physical activities revolve around the
completion of the Kitchen equipment subcontractor's works (condenser systems), water features and elevators. A number of \acp{FCU} in Podia need to have control cards installed\sidenote{Already ordered.}. The BMS rooms are now ready and we are hoping to start setting up the central system and activation of software and graphics by end March. A number of activities in Merweb have been delayed due to non-performance by JEM.

\section{Current Status}

The current status of commissioning activities is shown in
Table~\ref{tbl:bmsstatus}. The nature of the works is such
that it is difficult to make prediction as to an exact date
for completion. However, our current plan is to complete all Civil Defence related monitoring points before 30 April 2013 and the balance by 30 May 2013\sidenote{Provided works by \acp{ODC} are completed on time}. In the detailed tables that follow we have not included the status for FCUs, which we will do on our next update. However, detailed lists are available.


\begin{table}[htbp]
\begin{tabular}{llll}
\toprule
Building   &No. Points. &T\&C &Inspected\\
\midrule
Rotana     & 8619       &7363     & 5609 (85.43\%) \\
Shagrila   & 6250       &3943     & 2065 (63.09\%) \\
Merweb     & 7739       &5408     & 1673 (69.88\%) \\
\midrule
Total      &22608       &16714    &9347  (73.93\%) \\
\bottomrule 
\caption{BMS status based on point count}
\label{tbl:bmsstatus}
\end{tabular}
\end{table}

\section{Current Constraints} 

Current constraints are listed below and can be viewed in more detail
in the status tables.

\begin{enumerate}
\item Gas related points (Gasco not fully ready yet).
\item Askar related points (equipment not on site).
\item Missing materials fcu cards.
\item Boiler commissioning. Can only be done once gas is available on
      site.
\end{enumerate}

\subsection{Rotana}
In Rotana from 8636 points 7567 have been commissioned. From these 5977 have been inspected by the TPI. As agreed with the Engineer the balance of the points will be verified as inspected only internally. We expect this to improve the progress of works, as it frees our Technicians and Engineers from duplicating inspection related works. A detailed breakdown of the works is shown in Table~\ref{RObms}. 
\bigskip



{\small\RaggedRight
\let\ch\checkmark
\def\fire{{\LARGE\color{red}\Fire}}
\def\Danger{{\LARGE\color{red}\danger}}
\long\def\askar{\parbox{4cm}{\Danger \RaggedRight Askar condensers.}}
\captionof{table}{Rotana BMS status}
\begin{longtable}{lp{3cm}p{2.9cm}llllllp{2.8cm}}

\toprule
S/No&DDC Panel&Area &\textcircled{1}&\textcircled{2}
               &\textcircled{3}&\textcircled{4}

               &\WIR & Remarks\\
\midrule
\inc & DDCP-RO-L47-01	&L47DDCP-RO-AHU-1, ELEVATORS &\ch&\ch&\ch&\ch&&\Danger Cables balance by KONE.\\

\inc & DDCP-RO-L46-01	&L46DDCP-RO-AH2, L46DDCP-RO-FAF-1,2,3.CHW Header Pressure.&\ch&\ch&\ch&\ch&\ch&\\
\inc & DDCP-RO-L46-02	&L46DDCP-RO-AH1, L46DDCP-RO-FAF-4,5,6&\ch&\ch&\ch&\ch&\ch&\\
\inc & DDCP-RO-L45-01	&L45DDCP-RO-SEF-1,2,ELEVATORS&\ch&\ch&\ch&\ch&\ch&\\
\inc & DDCP-RO-L44-01	&L44DDCP-RO-AH1,4,L44DDCP-RO-EAF-1,2,3,4.,SMD&\ch&\ch&\ch&\ch&\ch&\\
\inc & DDCP-RO-L40-01	&motorised dampers&\ch&\ch&\ch&\ch&\ch&\fire\\
\inc & DDCP-RO-L37-01	&motorised dampers&\ch&\ch&\ch&\ch&\ch&\fire\\
\inc & DDCP-RO-L34-01	&motorised dampers&\ch&\ch&\ch&\ch&\ch&\fire\\
\inc & DDCP-RO-L31-01	&motorised dampers&\ch&\ch&\ch&\ch&\ch&\fire\\
\inc & DDCP-RO-L28-01	&motorised dampers \& Elevators&\ch&\ch&\ch&\ch&\ch&\fire\\
\inc & DDCP-RO-L25-01	&motorised dampers&\ch&\ch&\ch&\ch&\ch&\fire\\
\inc & DDCP-RO-L22-01	&motorised dampers&\ch&\ch&\ch&\ch&\ch&\fire\\
\inc & DDCP-RO-L19-01	&motorised dampers&\ch&\ch&\ch&\ch&\ch&\fire\\
\inc & DDCP-RO-L16-01	&motorised dampers&\ch&\ch&\ch&\ch&\ch&\fire\\
\inc & DDCP-RO-L12-01	&motorised dampers&\ch&\ch&\ch&\ch&\ch&\fire\\
\inc & DDCP-RO-L09-01	&motorised dampers&\ch&\ch&\ch&\ch&\ch&\fire\\
\midrule
\inc & DDCP-RO-L07-01	&L7DDCP-RO-AH1,ECU-1,EAF-1,2,3,4&\ch&\ch&\ch&\ch&\ch&\\
\midrule

\inc & DDCP-RO-L06-01	&L6DDCP-RO-AH4,L6DDCP-RO-EAF-1,2,3,4,5,6 ECU-1,2,4&\ch&\ch&\ch&\ch&\ch&\fire\\

\inc & DDCP-RO-L06-02	&L6DDCP-RO-AH-1,2,3,SEF-1,2,3&\ch&\ch&\ch&\ch&\ch&\\

\inc & DDCP-RO-L06-03	&SWIMMING POOL PUMPS&\ch&\ch&\ch&\ch&\ch&\\
\inc & DDCP-RO-L06-04	&RAHU&\ch&\ch&\ch&\ch&\ch&\\
\midrule

\inc & DDCP-RO-L05-01	&L5DDCP-RO-AH1,EAF-1,FAF1,JET FANS&\ch&\ch&\ch&\ch&\ch&\fire\\

\inc & DDCP-RO-L05-02	&L5DDCP-RO-AH10,L5DDCP-RO-EAF-2,3,4, L5DDCP-RO-SEF-1, ELEVATORS&\ch&\ch&\ch&\ch&\ch&\Danger \fire Kone\\

\inc & DDCP-RO-L05-03	&L5DDCP-RO-AH-2,3,4,5,6,8&\ch&\ch&\ch&\ch&\ch&\\
\midrule

\inc & DDCP-RO-L05-04	&CHILLED WATER SYSTEM&\ch&\ch&\ch&\ch&\ch&\\

\inc & DDCP-RO-L05-05	&EAF, Jet fan&\ch&\ch&\ch&\ch&\ch&\fire\\

\inc & DDCP-RO-L04-01	&L4DDCP-RO-AH-1,SEF-1,EAF-1&\ch&\ch&\ch&\ch&\ch&\\

\inc & DDCP-RO-L04-02	&L4DDCP-RO-HYDZ,L4DDCP-RO-HYFHZ,L4DDCP-RO-PT&\ch&\ch&\ch&\ch&\ch&\\

\inc & DDCP-RO-L04-03	&HOT WATER SYSTEM&\ch&\ch&\ch&\ch&\ch&\\

\inc & DDCP-RO-L04-04	&L4DDCP-RO-AH-2, L4DDCP-RO-FAF-1, JET FANS, EAF-2, 3&\ch&\ch&\ch&\ch&\ch&\fire\\

\inc & DDCP-RO-L04-05	&cancelled&\ch&\ch&\ch&\ch&\ch&\\

\inc & DDCP-RO-L04-06	&HOA and TRIP for HYD \&HYZ pumps-EI 718&\ch&\ch&\ch&\ch&\ch&\\
\midrule

\inc & DDCP-RO-L03-01	&L3DDCP-RO-FAF-2,EAF-1,UPS,PAC&\ch&\ch&\ch&\ch&\ch&\\
\inc & DDCP-RO-L03-02	&L3DDCP-RO-EAF-2,FAF-1,ECU-1,L3DDCP-RO-JF 1-9&\ch&\ch&\ch&\ch&\ch&\\

\inc & DDCP-RO-L03-03	&COOLING TOWERS&\ch&\ch&\ch&\ch&&\fire\\

\inc & DDCP-RO-L03-04	&EAF and jet fan&\ch&\ch&\ch&\ch&\ch&\fire\\
\midrule

\inc & DDCP-RO-L02-01	&AHU&\ch&\ch&\ch&\ch&\ch&\\

\inc & DDCP-RO-L02-02	&Cold Stores&\ch&\ch&\ch&&&\askar\\

\inc & DDCP-RO-L02-03	&L2DDCP-RO-AH-5&\ch&\ch&\ch&\ch&\ch&\\
\midrule


\inc & DDCP-RO-L01-01	&L1DDCP-RO-AH-5,6,SEF-3&\ch&\ch&\ch&\ch&\ch&\\

\inc & DDCP-RO-L01-02	&L1DDCP-RO-AH3,4,SEF-1,2&\ch&\ch&\ch&\ch&\ch&\\

\inc & DDCP-RO-L01-03	&L1-RP-AH-1,5,ECU-1,2,EAF-3,5,Cold Stores&\ch&\ch&\ch&\ch&&\askar\\

\inc & DDCP-RO-L01-04	&L1DDCP-RO-EAF-1,4,SEF-1&\ch&\ch&\ch&\ch&\ch&\\

\inc & DDCP-RO-L01-05	&GRDDCP-RO-EAF-03,04,Cold Stores&\ch&\ch&\ch&\ch&&\askar\\

\midrule

\inc & DDCP-RO-GR-01	    &GRDDCP-RO-AH-2,4,LPG System&\ch&\ch&\ch&&&\Danger Gasco \\

\inc & DDCP-RO-GR-02	    &GRDDCP-RO-AH-1,EAF-6,Cold Stores&\ch&\ch&\ch&\ch&&\askar\\

\inc & DDCP-RO-GR-03	    &GRDDCP-RO-AH-3,EAF-1,2,6,SEF-1,3.,ELEVATORS&\ch&\ch&\ch&\ch&&\Danger Kone\\

\inc & DDCP-RO-GR-04	    &LT PANELS&\ch&\ch&\ch&\ch&\ch&\\

\midrule

\inc & DDCP-RO-B1-01	    &B1DDCP-RO-AH-9,3,EAF-3,JET FANS&\ch&\ch&\ch&\ch&\ch&\fire\\

\inc & DDCP-RO-B1-02	    &B1DDCP-RO-AH-1,B1DDCP-RO-EAF-1,2,6&\ch&\ch&\ch&\ch&\ch&\\

\inc & DDCP-RO-B1-03	    &B1DDCP-RO-AH-4,5,13&\ch&\ch&\ch&\ch&\ch&\\

\inc & DDCP-RO-B1-04	    &Shifted to B2 and now is B2DDCP-RO-02&\ch&\ch&\ch&\ch&\ch&\\

\inc & DDCP-RO-B1-04	    &Cold Stores+EAF&\ch&\ch&\ch&\ch&&\askar\\

\inc & DDCP-RO-B2-01	    &B2DDCP-RO-AH-5,FAF-2,FAF-3,EAF-1,JET FANS&\ch&\ch&\ch&\ch&\ch&\fire\\

\inc & DDCP-RO-B2-02	    &Fountain pump.WT level monitoring&\ch&\ch&\ch&\ch&&\Danger Water features contractor.\\
\midrule

\inc & DDCP-RO-B3-01	    &Plumbing Plant Room&\ch&\ch&\ch&\ch&\ch&\\

\inc & DDCP-RO-B3-02	    &Boiler Room&\ch&\ch&&&& 10 Apr 2013\\

\inc & DDCP-RO-B3-03	    &District Cooling Room&\ch&\ch&\ch&\ch&\ch&\\

\inc & DDCP-RO-B3-04	    &DG SETS&\ch&\ch&\ch&&& \mbox{\fire 7 Mar 2013}\\
\inc & DDCP-RO-B3-05	    &Gray Water Plant Room&\ch&\ch&\ch&&&15 May 2013\\
\inc & DDCP-RO-B3-06	    &FAF-2,JET FANS&\ch&\ch&\ch&\ch&\ch&\fire\\

\inc & DDCP-RO-B3-07	    &B3DDCP-RO-PSP-01,FAF-1&\ch&\ch&\ch&\ch&\ch&\fire\\

\inc & DDCP-RO-B3-08	    &Secondory CHW pump&\ch&\ch&\ch&\ch&&\\

\inc & DDCP-RO-B3-09	    &Submersible pump&\ch&\ch&\ch&&& 15 May 2013\\
\bottomrule
\end{longtable}
\label{RObms}
}

\newpage

\subsection{Shangrila}

In Shangrila from 6252 points\sidenote{Shangrila has less I/O points that the other Towers because the Tower rooms are being served by the \acp{RCU}.} 4017 have been commissioned. From these 2192
have been inspected by the TPI. As agreed with the Engineer the balance of the points will be verified as inspected only internally. We expect this to improve the progress of works, as it frees our Technicians and Engineers from duplicating inspection related works. A detailed breakdown of the works is shown in Table~\ref{SLbms}. 
\bigskip





{\small\RaggedRight
\let\ch\checkmark
\def\fire{{\LARGE\color{red}\Fire}}
\def\Danger{{\LARGE\color{red}\danger}}
\long\def\askar{\parbox{4cm}{\Danger \RaggedRight Askar condensers.}}
\captionof{table}{Shangrila BMS status}
\begin{longtable}{lp{3cm}p{2.9cm}lllllp{2.8cm}p{2.8cm}}

\toprule
S/No&DDC Panel&Area &\textcircled{1}&\textcircled{2}
               &\textcircled{3}&\textcircled{4}
               &\WIR & Remarks\\
\midrule



\inc & DDCP-SL-L48-01	&Aviation lights, Elevators&\ch&\ch&\ch&\ch&&To be commissioned together with aviation lights.\\

\inc & DDCP-SL-L47-01	&L-47-AHU-1,2 AND L-46-FAF-1,2,3,4,5,6&\ch&\ch&\ch&\ch&&\fire\\

\inc & DDCP-SL-L46-01	&L46-SL-EAF-3,L46-SL-SEF-1,2&\ch&\ch&\ch&\ch&&\fire\\

\inc & DDCP-SL-L45-01	&L45-SL-EAF-1,2,3&\ch&\ch&\ch&\ch&&\fire\\

\inc & DDCP-SL-L45-02	&AHU&\ch&\ch&\ch&\ch&&\fire\\

\inc & DDCP-SL-L44-01	&L44-SL-AH1,4,L44-SL-ECU-1&\ch&\ch&\ch&\ch&&\\
\inc & DDCP-SL-L44-02	&L44-SL-AH2, AH3,L44-SL-EAF-2&\ch&\ch&\ch&\ch&&\\
\midrule

\inc & DDCP-SL-L42-01	&Cold Stores,L42-SL-EAF-1&\ch&\ch&\ch&&&\askar\\
\inc & DDCP-SL-L41-01	&L41-SL-AH-1&\ch&\ch&\ch&\ch&&\\

\inc & DDCP-SL-L40-01	&motorised dampers&\ch&\ch&\ch&\ch&&\fire\\
\inc & DDCP-SL-L37-01	&motorised dampers&\ch&\ch&\ch&\ch&&\fire\\
\inc & DDCP-SL-L34-01	&motorised dampers&\ch&\ch&\ch&\ch&&\fire\\
\inc & DDCP-SL-L31-01	&motorised dampers&\ch&\ch&\ch&\ch&&\fire\\
\inc & DDCP-SL-L28-01	&motorised dampers&\ch&\ch&\ch&\ch&&\fire\\
\inc & DDCP-SL-L25-01	&motorised dampers&\ch&\ch&\ch&\ch&&\fire\\
\inc & DDCP-SL-L22-01	&motorised dampers&\ch&\ch&\ch&\ch&&\fire\\
\inc & DDCP-SL-L19-01	&motorised dampers&\ch&\ch&\ch&\ch&&\fire\\
\inc & DDCP-SL-L16-01	&motorised dampers&\ch&\ch&\ch&\ch&&\fire\\
\inc & DDCP-SL-L12-01	&motorised dampers&\ch&\ch&\ch&\ch&&\fire\\
\inc & DDCP-SL-L09-01	&motorised dampers&\ch&\ch&\ch&\ch&&\fire\\
\midrule

\inc & DDCP-SL-L07-01	&L7-SL-AH1,3,Cold Stores&\ch&\ch&\ch&\ch&&\askar\\
\inc & DDCP-SL-L07-02	&L7-SL-EAF-2,3,4,L7-SL-ECU-1&\ch&\ch&\ch&\ch&&\fire\\
\inc & DDCP-SL-L07-03	&L7-SL-EAF-1,4B,L7-SL-FAF-2&\ch&\ch&\ch&\ch&&\\
\inc & DDCP-SL-L07-04	&Water meter&\ch&\ch&\ch&&&\\
\midrule

\inc & DDCP-SL-L06-01	&L6-SL-AH3,L6-SL-EAF-1,2&\ch&\ch&\ch&\ch&&\\
\inc & DDCP-SL-L06-02	&L6-SL-AH-4&\ch&\ch&\ch&\ch&&\\
\inc & DDCP-SL-L06-03	&Swimming pool pumps&\ch&\ch&\ch&\ch&&\\
\inc & DDCP-SL-L06-04	&Water meter&\ch&\ch&\ch&\ch&&\\
\inc & DDCP-SL-L06-05	&RAHU&\ch&\ch&\ch&\ch&&\\
\midrule

\inc & DDCP-SL-L05-01	&L5-SL-ECU-1,2,3,4,L5-SL-EAF-3,6&\ch&\ch&\ch&\ch&&\fire\\
\inc & DDCP-SL-L05-02	&L5-SL-AH2,6,10,L5-SL-SEF-1,L5-SL-EAF-4,5&\ch&\ch&\ch&\ch&&\\
\inc & DDCP-SL-L05-03	&L5-SL-AH1,3,4,5,7,8,L5-SL-SEF-5&\ch&\ch&\ch&\ch&&\\
\inc & DDCP-SL-L05-04	&Chilled Water System &\ch&\ch&\ch&\ch&&\\
\inc & DDCP-SL-L05-05	&L5-SL-AH9,ELEV&\ch&\ch&\ch&\ch&&\\
\inc & DDCP-SL-L05-06	&ECU,FAF,JET FAN.&\ch&\ch&\ch&\ch&&\fire\\
\midrule


\inc & DDCP-SL-L04-01	&L4-SL-ECU-1,2,L4-SL-AH-4,L4-SL-SEF-2,L4-SL-EAF-3&\ch&\ch&\ch&\ch&&\\
\inc & DDCP-SL-L04-02	&L4-SL-HYDZ,L4-SL-HYFHZ,L4-SL-PT&\ch&\ch&\ch&\ch&&\\
\inc & DDCP-SL-L04-03	&L4-SL-AH1,2,L4-SL-EAF-1,2,L4-SL-SEF-1&\ch&\ch&\ch&\ch&&\\

\inc & DDCP-SL-L04-04	&HOT WATER SYSTEM&\ch&\ch&\ch&\ch&&\\
\inc & DDCP-SL-L04-05	&Water meter&\ch&\ch&\ch&\ch&&\\
\inc & DDCP-SL-L04-06	&EAF,FAF,JET FAN&\ch&\ch&\ch&\ch&&\fire\\
\midrule


\inc & DDCP-SL-L03-01	&L3-SL-ECU-1,2,L3-SL-EAF-1,2,3,4,UPS&\ch&\ch&\ch&\ch&&\fire\\
\inc & DDCP-SL-L03-02	&L3-SL-EAF-5,6,7,L3-SL-JF 1-9&\ch&\ch&\ch&\ch&&\\
\inc & DDCP-SL-L03-03	&Cooling Towers&\ch&\ch&\ch&\ch&&\\
\midrule

\inc & DDCP-SL-L02-01	&L2-SL-AH11,L2-SL-SEF-1,Cold Stores&\ch&\ch&\ch&\ch&&\askar\\
\inc & DDCP-SL-L02-02	&L2-SL-AH1,2,3,4,9&\ch&\ch&\ch&\ch&&\\
\midrule

\inc & DDCP-SL-L01-01	&L1-SL-AH1,2,3,12,FAF-2,SEF-2&\ch&\ch&\ch&\ch&&\\
\inc & DDCP-SL-L01-02	&L1-SL-AH7,10,L1-SL-ECU-01,Cold Stores&\ch&\ch&\ch&\ch&&\fire\\
\inc & DDCP-SL-L01-03	&L1-SL-EAF-1,3,4,L1-SL-SEF-5,Cold Stores&\ch&\ch&\ch&\ch&&\askar\\

\inc & DDCP-SL-L01-04	&GR-SL-EAF-4,5,L1-SL-SEF-3,4&\ch&\ch&\ch&\ch&&\\
\inc & DDCP-SL-L01-05	&LT PANELS&\ch&\ch&\ch&\ch&&\\
\inc & DDCP-SL-L01-06	&Water meter&\ch&\ch&\ch&\ch&&\\
\midrule


\inc & DDCP-SL-GR-01	&GR-SL-AH-7A,7B,LPG SYTEM&\ch&\ch&\ch&\ch&&\\
\inc & DDCP-SL-GR-02	&GR-SL-AH-4,GR-SL-EA-1,GR-SL-SEF-1&\ch&\ch&\ch&\ch&&\\
\inc & DDCP-SL-GR-03	&GR-SL-AH-2,9,EAF-2,6 Cold Stores&\ch&\ch&\ch&\ch&&\\
\inc & DDCP-SL-GR-04	&MV PANELS&\ch&\ch&\ch&\ch&&\\
\midrule


\inc & DDCP-SL-B1-01	&B1-SL-AH-5,B1-SL-EAF-6,7A&\ch&\ch&\ch&\ch&&\\
\inc & DDCP-SL-B1-02	&B1-SL-AH-7,FAF-6&\ch&\ch&\ch&\ch&&\\
\inc & DDCP-SL-B1-03	&B1-SL-AH-1,15,B1-SL-EAF-3,4,5,9&\ch&\ch&\ch&\ch&&\\
\inc & DDCP-SL-B1-04	&B1-SL-AH-3,4,6,10, EAF-7,10&\ch&\ch&\ch&\ch&&\\
\inc & DDCP-SL-B1-05	&Water Fountain Pumps &\ch&\ch&\ch&\ch&& Water features contractor.\\
\inc & DDCP-SL-B1-06	&Cold Stores&\ch&\ch&\ch&\ch&&\askar\\
\midrule

\inc & DDCP-SL-B2-01	&FAF-3&\ch&\ch&\ch&\ch&&\\
\inc & DDCP-SL-B2-02	&EAF&\ch&\ch&\ch&\ch&&\\
\midrule

\inc & DDCP-SL-B3-01	&Plumbing Plant Room&\ch&\ch&\ch&\ch&&\\
\inc & DDCP-SL-B3-02	&Boiler Room&\ch&\ch&\ch&\ch&&\\
\inc & DDCP-SL-B3-03   &District Cooling Plant Room&\ch&\ch&\ch&\ch&&\\
\inc & DDCP-SL-B3-04	&DG SETS&\ch&\ch&\ch&\ch&&\\
\inc & DDCP-SL-B3-06	&B3-SL-PSP-01,JET FANS&\ch&\ch&\ch&\ch&&\\
\inc & DDCP-SL-B3-05	&Grey Water Plant&\ch&\ch&\ch&\ch&&\\


\bottomrule
\end{longtable}
\label{SLbms}
}


\newpage

\subsection{Merweb}

In Merweb from 7833 points 5701 have been commissioned. From these 2613
have been inspected by the TPI. As agreed with the Engineer the balance of the points will be verified as inspected only internally. We expect this to improve the progress of works, as it frees our Technicians and Engineers from duplicating inspection related works. A detailed breakdown of the works is shown in Table~\ref{SLbms}. 
\bigskip

{\small\RaggedRight
\let\ch\checkmark
\def\fire{{\LARGE\color{red}\Fire}}
\def\Danger{{\LARGE\color{red}\danger}}
\long\def\askar{\parbox{4cm}{\Danger \RaggedRight Askar condensers.}}

\captionof{table}{Merweb BMS status}
\begin{longtable}{lp{3cm}p{2.9cm}lllllp{2.8cm}p{2.8cm}}

\toprule
S/No&DDC Panel&Area &\textcircled{1}&\textcircled{2}
               &\textcircled{3}&\textcircled{4}
               &\WIR & Remarks\\
\midrule

\inc	&	DDCP-MW-L46-01	&	L46-MW-AH-1,2, L46-MW-FAF-1,2,3,4,5,6,Elevators	&\ch&\ch&\ch&\ch&&\fire\\

\inc	&	DDCP-MW-L45-01	&	L45-MW-EAF-1,L45-MW-SEF-1,2,3,4,Elevators	&\ch&\ch&\ch&\ch&&\fire\\

\inc	&	DDCP-MW-L44-01	&	L44-MW-EAF-1,2,3,4,5,6,L44-MW-AH1,AH2	&\ch&\ch&\ch&\textcolor{teal}{\ch}&&\fire\\

\inc	&	DDCP-MW-L43-01	&	L43-SL-AH2,AH4, L43-MW-EAF-1	&\ch&\ch&\ch&\ch&&\fire\\

\inc	&	DDCP-MW-L42-01	&	Swimming Pool Systems	&\ch&\ch&\ch&\ch&&\Danger swimming pool contractor\\

\inc	&	DDCP-MW-L40-01	&	motorised dampers	&\ch&\ch&\ch&\ch&&\fire 20 Mar 2013\\

\inc	&	DDCP-MW-L38-01	&	motorised dampers	
&\ch&\ch&\ch&&&\fire 22 Mar 2013\\


\inc	&	DDCP-MW-L35-01	&	motorised dampers	&\ch&\ch&\ch&\ch&&\fire 24 Mar 2013\\


\inc	&	DDCP-MW-L32-01	&	motorised dampers	&\ch&\ch&\ch&\ch&&\fire 26 Mar 2013\\

\inc	&	DDCP-MW-L29-01	&	motorised dampers	&\ch&\ch&\ch&\ch&&\fire 28 Mar 2013\\

\inc	&	DDCP-MW-L26-01	&	motorised dampers	&\ch&\ch&\ch&\ch&&\fire 30 Mar 2013\\

\inc	&	DDCP-MW-L24-01	&	L24-MW-AH1,2,3,SEF-1,2,ECU-1,Cold Stores,EAF-1	&\ch&\ch&\ch&\ch&&\fire\askar 1 Apr 2013\\

\inc	&	DDCP-MW-L23-01	&	motorised dampers	&\ch&\ch&\ch&\ch&&\fire 3 Apr 2013\\

\inc	&	DDCP-MW-L20-01	&	motorised dampers	&\ch&\ch&\ch&\ch&&\fire 4 Apr 2013\\

\inc	&	DDCP-MW-L17-01	&	motorised dampers	&\ch&\ch&\ch&\ch&&\fire 5 Apr 2013\\

\inc	&	DDCP-MW-L14-01	&	motorised dampers	&\ch&\ch&\ch&\ch&&\fire 6 Apr 2013\\
\inc	&	DDCP-MW-L10-01	&	motorised dampers	&\ch&\ch&\ch&\ch&&\fire 7 Apr 2013\\

\inc	&	DDCP-MW-L07-01	&	motorised dampers	&\ch&\ch&\ch&\ch&&\fire 8 Apr 2013\\

\inc	&	DDCP-MW-L05-01	&	L5-MW-AH-1,AH-2	&\ch&\ch&\ch&\ch&&\fire 9 Apr 2013\\

\inc	&	DDCP-MW-L05-02	&	L5-MW-AH5,Chilled Water System	&\ch&\ch&\ch&\ch&&\\
\inc	&	DDCP-MW-L05-03	&	L5-MW-AH6,EAF-1,2,3,4,L5-ECU-1,2	&\ch&\ch&\ch&\ch&&\\
\inc	&	DDCP-MW-L05-04	&	LV PANELS	&\ch&\ch&\ch&\ch&&\\

\inc	&	DDCP-MW-L04-01	&	L4-MW-ECU-1,L4-MW-AH-1	&\ch&\ch&\ch&\ch&&\\

\inc	&	DDCP-MW-L04-02	&	L4-MW-HYDZ,L4-MW-HYFHZ,L4-MW-PT	&\ch&\ch&\ch&\ch&&\\

\inc	&	DDCP-MW-L04-03	&	L4-MW-AH3,4,5,6	&\ch&\ch&\ch&\ch&&\\

\inc	&	DDCP-MW-L04-04	&	HOT WATER SYSTEM	&\ch&\ch&\ch&\ch&&\\

\inc	&	DDCP-MW-L03-01	&	L3-MW-EAF-1,2,3,4,5,6,L3-MW-FAF-1,ELEVATORS	&\ch&\ch&\ch&\ch&&\\

\inc	&	DDCP-MW-L03-02	&	Cooling Tower FOR DG	&\ch&\ch&\ch&\ch&&\\

\inc	&	DDCP-MW-L03-03	&	Swimming Pool Systems	&\ch&\ch&\ch&\ch&&\Danger swimming pool contractor\\

\inc	&	DDCP-MW-L02-01	&	L2-MW-AH-1,2	&\ch&\ch&\ch&\ch&&\\

\inc	&	DDCP-MW-L02-02	&	L2-MW-AH-7,Cold Stores,SEF-1,2,EAF-3	&\ch&\ch&\ch&\ch&&\askar\\

\inc	&	DDCP-MW-L02-03	&	L2-MW-AH-4,5,6,L2-MW-EAF-1,2	&\ch&\ch&\ch&\ch&&\\

\inc	&	DDCP-MW-L01-01	&	L1-MW-AH4A,6,7,EAF2,3,4	&\ch&\ch&\ch&\ch&&\\

\inc	&	DDCP-MW-L01-02	&	L1-MW-AH-1,2,3,Cold Stores, EAF-1	&\ch&\ch&\ch&\ch&&\askar\\

\inc	&	DDCP-MW-L01-03	&	L1-MW-AH5A,L1-MW-SEF-1,2, VAV	&\ch&\ch&\ch&\ch&&\\

\inc	&	DDCP-MW-GR-01	&	GR-MW-AH1,AH2,GR-MW-EAF3,4,SEF-1,LPG SYSTEM	&\ch&\ch&\ch&\ch&&\Danger Gasco\\

\inc	&	DDCP-MW-GR-02	&	LT PANEL,HV PANEL,Cold Stores,EAF-1,2	&\ch&\ch&\ch&\ch&& \askar\\

\inc	&	DDCP-MW-B1-01	&	B1-MW-EAF-1,FAF-1,PAC	&\ch&\ch&\ch&\ch&&\\

\inc	&	DDCP-MW-B1-02	&	B1-MW-AH-4	&\ch&\ch&\ch&\ch&&\\

\inc	&	DDCP-MW-B1-03	&	Water Fountain Pumps
	&\ch&\ch&\ch&\ch&&\Danger water features contractor\\

\inc	&	DDCP-MW-B2-01	&	B2-MW-AH-01A,B2-MW-FAF-01	&\ch&\ch&\ch&\ch&&\fire\\

\inc	&	DDCP-MW-B2-02	&	B2-RO-EAF1, B2-RO-FAF-1, B2-RO-JF-1-16	&\ch&\ch&\ch&\ch&&\fire\\

\inc	&	DDCP-MW-B2-03	&	B2-SL-EAF1, B2-SL-EAF-2, B2-SL-FAF-1, B2-SL-JF-1-16	&\ch&\ch&\ch&\ch&&\fire\\

\inc	&	DDCP-MW-B3-01	&	BOILER ROOM	&\ch&\ch&\ch&\ch&&\\

\inc	&	DDCP-MW-B3-02	&	DIESEL GENERATOR	&\ch&\ch&\ch&\ch&&\fire\\

\inc	&	DDCP-MW-B3-03	&	Plumbing Plant Room	&\ch&\ch&\ch&\ch&&\fire\\

\inc	&	DDCP-MW-B3-04	&	District Cooling Room	&\ch&\ch&\ch&\ch&\ch&\\

\inc	&	DDCP-MW-B3-05	&	Grey Water Plant Room	&\ch&\ch&\ch&\ch&&\\

\inc	&	DDCP-MW-B3-06	&	B3-MW-AH3A,B3-MW-PSP	&\ch&\ch&\ch&\ch&&\\


\bottomrule
\end{longtable}
\label{SLbms}
}








