\chapter{Car Park Ventilation}

\newthought{The Car Park ventilation system} has been completed and the Manufacturer has brought specialist technicians from Spain to test the system. However, an issue arose during commissioning and following the Supplier's recommendation an additional repeater panel has to be installed. Currently we are awaiting for confirmation of delivery dates. The system will need to be re-tested. We expect that these works will be completed between 1 Feb - 15 February.


\section{Current Status (Physical Works) }

\begin{table}
\begin{tabular}{l p{1.5cm} p{1.5cm} p{1.5cm} p{1.5cm}}
\toprule
Level    & Mechanical Installation & Electrical Installation
         & CO Monitors &FD Interface\\
\midrule
L5  &\done &\done &\\
L4  &\done &\done &\\
L3  &\done &\done &\\
B2  &\done & \done &\\
B3  &\done & \done &\\
\bottomrule
\caption{Physical Works Status. All completed with the exception of minor works at Level 5, where existing Site Offices do not permit the installation.}
\end{tabular}
\end{table}


\section{Constraints and Issues}
\begin{enumerate}
\item Client's column painting in parkings was not completed. Final CO monitoring devices have been installed and are prone 
to damages during paint works. Client has been informed via letter.
\end{enumerate}

\section{Documentation}

\begin{table}[h]
\begin{tabular}{lll}
\toprule
Item  & Detail & Status\\
\midrule
1     & T\&C Method Statement & Approved B\\
2     & O\&M Manual           & For Approval\\
3     & Inspections Summary   &            \\
      &  \hfill\hfill\hfill\hfill Electrical    &  \\
      &  \hfill\hfill\hfill\hfill Mechanical    &  \\
4     & Commissioning Report  &            \\
\bottomrule
\end{tabular}
\end{table}


\section{Current Status (Commissioning) }
The current status for commissioning is shown in Table . The
table details the major steps to commissioning the system. More
detailed reports are available.

\begin{table}
\begin{tabular}{lll}
\toprule
Item & Detail  & T\&C\\
\midrule
1 & Extract Fans  & \done\\
2 & Jet Fans      & \done\\
3 & CO system     &\partialdone \\
4 & BMS Interface &\\
5 & FA Interface  &\\
6 & Smoke Test    &\\
\bottomrule
\caption{Commissioning Status for Car park ventilation.}
\end{tabular}
\end{table}

