\chapter {Fire Alarm}
\label{firealarm}

\begin{update}
\centerline{\textbf{Update 23 April 2013}}

\noindent  Rotana Tower, Shangrila Tower and most of the Podia have been completed with Merweb having been delayed due to an inordinate amount of remedial works. T\&C is expected to be completed by end
April 2013 and thereafter we will concentrate on clearing WIRs and comments.

Fire Ventilation Panels are expected by the 28 April 2013, installation and commissioning is expected to require at least 10 days.

Delays were experience due to new EIs. In a number of areas detectors have been installed without ceilings having been finalized and these areas will need to be attended to before the CDD Inspection.

\end{update}

\newthought{Perhaps the most critical system} that affects the Civil Defence Inspection is the completion and Commissioning of the Fire Detection System. The system has now advanced to comissioning stage for most of the Tower areas and Podia.

\hl{A meeting took place with the Supplier, who advised that Fire Ventilation Panels have been delayed and  are estimated to arrive to Doha on the 15 Apr 2013. A method was agreed to minimize the impact on the works. We also received part of the outstanding orders.}

\begin{marginfigure}
\includegraphics[width=\linewidth]{../pic/FC-002}
\caption{Fire Control rooms are ready for all Towers (missing Fire Control Panels) are expected to arrive on the 15 Mar 2013}
\end{marginfigure}


%ROTANA
\captionof{table}{Status of Fire Alarm Works in Rotana.}
\begin{longtable}{cp{3cm}ccp{2.8cm}}
\toprule
Level & Item & Inst. & T\&C &Remarks\\
\midrule
L45   & BPS       &\checkmark         &\checkmark          &            \\
L41   & BPS       &\checkmark         &\checkmark          &            \\
L40   & APS       &\checkmark         &\checkmark          &            \\
L33   & APS       &\checkmark         &\checkmark          &            \\
\midrule
L28   & APS           &\checkmark        & \checkmark         &         \\
        & FACP2       &\checkmark         & \checkmark         &         \\
        & VACP1       &\checkmark         &\checkmark          &         \\
        & VACP2       &\checkmark         & \checkmark         &         \\
\midrule
L23   & BPS       &\checkmark         & \checkmark         &            \\
L21   & APS       &\checkmark         &\checkmark          &            \\
L19   & BPS       &\checkmark         &\checkmark          &            \\
L15   & APS       &\checkmark         &\checkmark          &            \\
        & APS       &\checkmark         & \checkmark         &            \\
\midrule
L8	& APS       &\checkmark         &\checkmark          &            \\
        &FACP1    & \checkmark                          &\checkmark        &            \\
        &VACP2    &  \checkmark                         &\checkmark        &            \\
\midrule
\textbf{GL}    &             &                                    &        &\\
       & BPS       &                                    &       &Awaiting delivery\\ 
       & MFACP   & \checkmark                  & & \\
       & MVACP1 & \checkmark                  & &\\
       & MVACP2 & \checkmark                  & &\\
       & Graphic Command Center PC  &     & &\\
       & System Printer                      &\checkmark     &&\\
       &back-up battery cabinet           & \checkmark    &&\\
       &smoke panel                          &                      & & Awaiting delivery\\
       &RCA-Front-desk                      &                      & &Front desk not ready\\
       &RCA-back desk                       &                      & &                             \\
       &RCA-operator room                &                      & &                             \\
       &RFACP-fire control room (mimic panel)        &\checkmark                      & &        \\
      &RFACP Eng. Room                   &                 &                                      &\\
      &RCA-GM Office Room               &                &                                      &\\
\midrule
B3	&BAPS       &\checkmark         &          &            \\
        &conventional FACP                &\checkmark         &            \\
        &conventional FACP                &\checkmark         &            \\
 \bottomrule
\end{longtable}

%SHANGRILA

{\RaggedRight\small
\captionof{table}{Status of Fire Alarm Works in Shangrila.}
\begin{longtable}{lp{3cm}llp{2.8cm}}

\toprule
Level & Item & Inst. & T\&C &Remarks\\
\midrule
L47   & BPS       &\checkmark         & \checkmark         &            \\
L43   & BPS       &\checkmark         & \checkmark         &            \\
L40   & APS       &\checkmark         & \checkmark         &            \\
L40   & APS       &\checkmark         &\checkmark          &            \\
L39   & BPS       &\checkmark         & \checkmark         &            \\
L33   & APS           &\checkmark        & \checkmark         &            \\
L27   & APS           &\checkmark        & \checkmark         &            \\
\midrule

L1        & FACP2       &\checkmark         &\checkmark          &            \\
        & VACP1       &\checkmark         &\checkmark          &            \\
        & VACP2       &\checkmark         & \checkmark         &            \\
\midrule
L8   & APS       &\checkmark         & \checkmark         &            \\
\midrule
\textbf{GL}    &             &                                    &        &\\
       & BPS       &                                    &       &Awaiting delivery\\ 
       & MFACP   & \checkmark                  & & \\
       & MVACP1 & \checkmark                  & &\\
       & MVACP2 & \checkmark                  & &\\
       & Graphic Command Center PC  &     & &\\
       & System Printer                      &\checkmark     &&\\
       &back-up battery cabinet           & \checkmark    &&\\
       &smoke panel                          &                      & & Awaiting delivery\\
       &RCA-Front-desk                      &                      & &Front desk not ready\\
       &RCA-back desk                       &                      & &                             \\
       &RCA-operator room                &                      & &                             \\
       &RFACP-fire control room (mimic panel)        &\checkmark                      & &        \\
      &RFACP Eng. Room                   &                 &                                      &\\
      &RCA-GM Office Room               &                &                                      &\\
\midrule
B3	&BAPS       &\checkmark         &          &            \\
        &conventional FACP           &\checkmark         &\checkmark            \\
        &conventional FACP           &\checkmark         & \checkmark           \\
 \bottomrule

\end{longtable}}

\section{Outstanding material orders}
Oustanding material orders have been held-up due to delays in amending the L/C. Table\ref{faorders} shows the outstanding deliveries.
\vspace*{1cm}

\captionof{table}{Outstanding Material Orders}
\label{faorders}
\resetinc
\begin{longtable}{ll rl}
\toprule
Sn & Order         & Amount (QR)   & Remarks\\
\midrule
\inc & EL-0022-2 & 202, 107   & \\
\inc & EL-0023-2 & 119,118  & \\
\inc & EL-0277   &6,800  &\\
\inc & EL-0422   & 76,087 &\\
\inc & EL-0433   & 205,727 &\\
\inc & EL-0433-1  &3,275&\\
      &                &\ul{~~~~~~}&\\
      &                & 613,115\\
\bottomrule
\end{longtable}













