\chapter {Fire Alarm}
\label{firealarm}
\newthought{Perhaps the most critical system} that affects the Civil Defence Inspection is the completion and Commissioning of the Fire Detection System.

\begin{marginfigure}
\includegraphics[width=\linewidth]{../pic/FC-002}
\caption{Fire Control rooms are ready for all Towers (missing Fire Control Panels) are expected to arrive on the 15 Mar 2013}
\end{marginfigure}


%ROTANA
\captionof{table}{Status of Fire Alarm Works in Rotana.}
\begin{longtable}{cp{3cm}ccp{2.8cm}}
\toprule
Level & Item & Inst. & T\&C &Remarks\\
\midrule
L45   & BPS       &\checkmark         &\checkmark          &            \\
L41   & BPS       &\checkmark         &\checkmark          &            \\
L40   & APS       &\checkmark         &\checkmark          &            \\
L33   & APS       &\checkmark         &\checkmark          &            \\
\midrule
L28   & APS           &\checkmark        & \checkmark         &         \\
        & FACP2       &\checkmark         & \checkmark         &         \\
        & VACP1       &\checkmark         &\checkmark          &         \\
        & VACP2       &\checkmark         & \checkmark         &         \\
\midrule
L23   & BPS       &\checkmark         & \checkmark         &            \\
L21   & APS       &\checkmark         &\checkmark          &            \\
L19   & BPS       &\checkmark         &\checkmark          &            \\
L15   & APS       &\checkmark         &\checkmark          &            \\
        & APS       &\checkmark         & \checkmark         &            \\
\midrule
L8	& APS       &\checkmark         &\checkmark          &            \\
        &FACP1    & \checkmark                          &\checkmark        &            \\
        &VACP2    &  \checkmark                         &\checkmark        &            \\
\midrule
\textbf{GL}    &             &                                    &        &\\
       & BPS       &                                    &       &Awaiting delivery\\ 
       & MFACP   & \checkmark                  & & \\
       & MVACP1 & \checkmark                  & &\\
       & MVACP2 & \checkmark                  & &\\
       & Graphic Command Center PC  &     & &\\
       & System Printer                      &\checkmark     &&\\
       &back-up battery cabinet           & \checkmark    &&\\
       &smoke panel                          &                      & & Awaiting delivery\\
       &RCA-Front-desk                      &                      & &Front desk not ready\\
       &RCA-back desk                       &                      & &                             \\
       &RCA-operator room                &                      & &                             \\
       &RFACP-fire control room (mimic panel)        &\checkmark                      & &        \\
      &RFACP Eng. Room                   &                 &                                      &\\
      &RCA-GM Office Room               &                &                                      &\\
\midrule
B3	&BAPS       &\checkmark         &          &            \\
        &conventional FACP                &\checkmark         &            \\
        &conventional FACP                &\checkmark         &            \\
 \bottomrule
\end{longtable}

%SHANGRILA

{\RaggedRight\small
\captionof{table}{Status of Fire Alarm Works in Shangrila.}
\begin{longtable}{lp{3cm}llp{2.8cm}}

\toprule
Level & Item & Inst. & T\&C &Remarks\\
\midrule
L47   & BPS       &\checkmark         & \checkmark         &            \\
L43   & BPS       &\checkmark         & \checkmark         &            \\
L40   & APS       &\checkmark         & \checkmark         &            \\
L40   & APS       &\checkmark         &\checkmark          &            \\
L39   & BPS       &\checkmark         & \checkmark         &            \\
L33   & APS           &\checkmark        & \checkmark         &            \\
L27   & APS           &\checkmark        & \checkmark         &            \\
\midrule

L1        & FACP2       &\checkmark         &\checkmark          &            \\
        & VACP1       &\checkmark         &\checkmark          &            \\
        & VACP2       &\checkmark         & \checkmark         &            \\
\midrule
L8   & APS       &\checkmark         & \checkmark         &            \\
\midrule
\textbf{GL}    &             &                                    &        &\\
       & BPS       &                                    &       &Awaiting delivery\\ 
       & MFACP   & \checkmark                  & & \\
       & MVACP1 & \checkmark                  & &\\
       & MVACP2 & \checkmark                  & &\\
       & Graphic Command Center PC  &     & &\\
       & System Printer                      &\checkmark     &&\\
       &back-up battery cabinet           & \checkmark    &&\\
       &smoke panel                          &                      & & Awaiting delivery\\
       &RCA-Front-desk                      &                      & &Front desk not ready\\
       &RCA-back desk                       &                      & &                             \\
       &RCA-operator room                &                      & &                             \\
       &RFACP-fire control room (mimic panel)        &\checkmark                      & &        \\
      &RFACP Eng. Room                   &                 &                                      &\\
      &RCA-GM Office Room               &                &                                      &\\
\midrule
B3	&BAPS       &\checkmark         &          &            \\
        &conventional FACP                &\checkmark         &\checkmark            \\
        &conventional FACP                &\checkmark         & \checkmark           \\
 \bottomrule

\end{longtable}}




